PICS 0
BACnet Protocol Implementation Conformance Statement
Vendor Name: "Chipkin Automation Systems"
Product Name: "CAS BACnet Stack Example - B-EM"
Product Model Number: "CAS BACnet Stack Example - B-EM"
Product Description: "A read-only BACnet/IP monitor for an elevator installation, built on the CAS BACnet Stack. It presents the series' three base sensor objects plus an Elevator Group / Lift / Escalator object family; the Lift follows a simulated lift car as it moves floor to floor. It answers ReadProperty and ReadPropertyMultiple, supports SubscribeCOV and SubscribeCOVPropertyMultiple (including the car's Car_Position, Car_Moving_Direction and Car_Door_Status), generates intrinsic event notifications (CHANGE_OF_STATE on the Lift's Passenger_Alarm, FAULT_LISTED on its Fault_Signals), accepts AcknowledgeAlarm, answers GetEventInformation, and handles DeviceCommunicationControl. It accepts WriteProperty only for Notification Class 1's Recipient_List (commissioning the alarm recipients), and no WritePropertyMultiple, Schedule, ReinitializeDevice or TimeSynchronization. It is a tutorial for implementers of the B-EM profile."

BACnet Standardized Device Profiles Supported:
{
B-EM - BACnet Elevator Monitor
}

BIBBs Supported:
{
DS-RP-B
DS-RPM-B
DS-COV-B
DS-COVM-B
AE-N-I-B
AE-ACK-B
AE-INFO-B
DM-DDB-B
DM-DOB-B
DM-DCC-B
}

BACnet Standard Application Services Supported:
{
AcknowledgeAlarm Execute
ConfirmedCOVNotification Initiate
ConfirmedEventNotification Initiate
SubscribeCOV Execute
ReadProperty Execute
ReadPropertyMultiple Execute
WriteProperty Execute
DeviceCommunicationControl Execute
IAm Initiate
IHave Initiate
UnconfirmedCOVNotification Initiate
UnconfirmedEventNotification Initiate
WhoHas Execute
WhoIs Execute
GetEventInformation Execute
SubscribeCOVPropertyMultiple Execute
ConfirmedCOVNotificationMultiple Initiate
UnconfirmedCOVNotificationMultiple Initiate
}

Standard Object Types Supported:
{
Analog Input
Binary Input
Device
Multi-state Input
Notification Class
Positive Integer Value
Network Port
Elevator Group
Escalator
Lift
}

Data Link Layer Option:
{
BACnet IP, (Annex J)
}

Character Sets Supported:
{
ISO 10646 (UTF-8) / ANSI X3.4
}

Special Functionality:
{
Maximum APDU size in octets: 1476
Segmented Requests Supported, window size: 1
Segmented Responses Supported, window size: 1
}

Default Property Value Restrictions:
{
unsigned-integer: <minimum: 0; maximum: 65535>
signed-integer: <minimum: -2147483648; maximum: 2147483647>
real: <minimum: -3.4e+38; maximum: 3.4e+38; resolution: 0.01>
character-string: <maximum length string: 64>
octet-string: <maximum length string: 256>
list: <maximum length list: 10>
}

Fail Times:
{
Notification Fail Time: 60
Internal Processing Fail Time: 2
Minimum ON/OFF Time: 2
Schedule Evaluation Fail Time: 2
External Command Fail Time: 5
Program Object State Change Fail Time: 5
Acknowledgement Fail Time: 2
Slave Proxy Confirm Interval: 6
Unconfirmed Response Fail Time: 4
Activate Changes Fail Time: 30
Auto Negotiation Fail Time: 15
Foreign Device Registration Fail Time: 10
Channel Write Fail Time: 30
}

List of Objects in test device:
{
{
object-identifier: (analog-input, 1)
object-name: "Bronze"
object-type: ANALOG_INPUT
COV-increment: 1
event-state: ?
out-of-service: FALSE
present-value: ?
status-flags: ?
units: DEGREES-CELSIUS
},
{
object-identifier: (binary-input, 1)
object-name: "Emerald"
object-type: BINARY_INPUT
event-state: ?
out-of-service: FALSE
polarity: NORMAL
present-value: ?
status-flags: ?
},
{
object-identifier: (device, 389015)
object-name: "Chipkin Example B-EM"
object-type: DEVICE
apdu-segment-timeout: 5000
apdu-timeout: 10000
application-software-version: "1.3.1"
description: "Chipkin CAS BACnet Stack example - B-EM (Elevator Monitor) profile. Read-only monitor: DS-RP/RPM-B, DS-COV-B, DS-COVM-B, intrinsic alarming (AE-N-I-B / AE-ACK-B / AE-INFO-B), DM-DCC-B. WriteProperty only for the alarm Recipient_List."
device-address-binding: ?
firmware-revision: "6.0.23.0"
max-apdu-length-accepted: 1476
model-name: "CAS BACnet Stack Example - B-EM"
number-of-apdu-retries: 3
object-list: {(analog-input, 1), (binary-input, 1), (device, 389015), (multi-state-input, 1), (notification-class, 1), (positive-integer-value, 1), (network-port, 1), (elevator-group, 1), (escalator, 1), (lift, 1)}
protocol-object-types-supported: (T,F,F,T,F,F,F,F,T,F,F,F,F,T,F,T,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,T,F,F,F,F,F,F,F,T,T,T,T,F,F,F,F,F)
protocol-services-supported: (T,F,T,F,F,T,F,F,F,F,F,F,T,F,T,T,F,T,F,F,F,F,F,F,F,F,T,T,F,T,F,F,F,T,T,F,F,F,F,T,F,T,F,F,F,F,F,F,F,F)
protocol-version: 1
segmentation-supported: SEGMENTED-BOTH
system-status: OPERATIONAL
vendor-identifier: 389
vendor-name: "Chipkin Automation Systems"
protocol-revision: 30
active-COV-subscriptions: ?
database-revision: ?
max-segments-accepted: 16
active-COV-multiple-subscriptions: ?
},
{
object-identifier: (multi-state-input, 1)
object-name: "Hot Pink"
object-type: MULTI_STATE_INPUT
event-state: ?
number-of-states: 3
out-of-service: FALSE
present-value: ?
state-text: {"On", "Off", "Auto"}
status-flags: ?
},
{
object-identifier: (notification-class, 1)
object-name: "Crimson"
object-type: NOTIFICATION_CLASS
ack-required: (T,F,T)
priority: {100, 50, 200}
recipient-list: ? W
},
{
object-identifier: (positive-integer-value, 1)
object-name: "Turquoise"
object-type: POSITIVE_INTEGER_VALUE
present-value: 100
status-flags: (F,F,F,F)
units: NO-UNITS
},
{
object-identifier: (network-port, 1)
object-name: "Vermilion"
object-type: NETWORK_PORT
out-of-service: FALSE
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
apdu-length: 1476
ip-address: "host-specific (not recorded)"
ip-default-gateway: "host-specific (not recorded)"
ip-dns-server: "host-specific (not recorded)"
bacnet-ip-mode: NORMAL
ip-subnet-mask: "host-specific (not recorded)"
bacnet-ip-udp-port: 47832
changes-pending: FALSE
command: IDLE
fd-bbmd-address: "host-specific (not recorded)"
fd-subscription-lifetime: 0
link-speed: 0
mac-address: "host-specific (not recorded)"
network-number: 0
network-number-quality: UNKNOWN
network-type: IPV4
protocol-level: BACNET-APPLICATION
command-validation-result: {{(*-*-*), *:*:*.*}, {OBJECT, SUCCESS}}
},
{
object-identifier: (elevator-group, 1)
object-name: "Maroon"
object-type: ELEVATOR_GROUP
group-members: {(lift, 1)}
group-id: 1
group-mode: NORMAL
landing-calls: ?
machine-room-id: (positive-integer-value, 1)
},
{
object-identifier: (escalator, 1)
object-name: "Mint"
object-type: ESCALATOR
out-of-service: FALSE
status-flags: (F,F,F,F)
elevator-group: (elevator-group, 4194303)
escalator-mode: UP
group-id: 1
installation-id: 1
operation-direction: ?
passenger-alarm: ?
power-mode: TRUE
},
{
object-identifier: (lift, 1)
object-name: "Mauve"
object-type: LIFT
acked-transitions: ?
notification-class: 1
event-enable: (T,T,T)
event-state: NORMAL
notify-type: ALARM
out-of-service: FALSE
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
time-delay: 0
event-time-stamps: ?
event-detection-enable: TRUE
event-algorithm-inhibit: FALSE
time-delay-normal: 0
reliability-evaluation-inhibit: FALSE
assigned-landing-calls: {}
car-door-status: ?
car-moving-direction: ?
car-position: ?
elevator-group: (elevator-group, 1)
fault-signals: ?
group-id: 1
installation-id: 1
landing-door-status: ?
passenger-alarm: ?
registered-car-call: ?
},
}
End of BACnet Protocol Implementation Conformance Statement
